---
type: page
title: Specifications
listed: true
slug: specifications---rak7431-rs485-to-lorawan-converter
---published

The table below shows the full specification of RAK7431.

| **Parameter** | **Value** | **Remarks** | 
| ---- | ---- | ---- | 
| LoRaWAN®<br>Protocol | LoRaWAN®<br>1.0.3 |  | 
| LoRa®<br>Frequency | RU864, IN865, EU868, US915, AU915, KR920, AS923 | Different<br>models support different frequency bands | 
| LoRaWAN®<br>Mode | Class<br>A / Class B/ Class C |  | 
| LoRa®<br>Tx Power | 20dBm (Max) |  | 
| LoRa®<br>Antenna interface | SMA<br>Male, External Monopole Antenna |  | 
| RS485<br>Data Rate | Configurable<br>9600 -115200bps |  | 
| RS485<br>Carrying Capacity | 16 Nodes |  | 
| RS485<br>Protection | 18KV HBM protection<br><br>13KV IEC61000-4-2 contact discharge<br><br>4KV IEC61000-4-4 fast transient burst |  | 
| Input<br>Voltage | 8-48V | 5V<br>for Micro USB | 
| Rated<br>Power | Maximum<br>1W |  | 
| Output<br>Voltage | 8-48V |  | 
| Configuration<br>Interface | Micro<br>USB |  | 
| Indicator<br>LED | Power<br>LED, Data LED |  | 
| Housing<br>Material | Metal |  | 
| Dimension | 93.6<br>x 100.3 x 24mm |  | 
| Protection<br>Grade | IP31 |  | 
| Installation | Wall<br>mounting, DIN rail installation, magnetic mounting | DIN<br>rail and magnetic mounting require optional accessories | 
| Working<br>Temperature | -30°C ~ 65°C |  | 
| Storage<br>Temperature | -40°C ~ 85°C |  | 


